ENTSO-E CGMES MicroGrid Test Configuration — Network Operations Description
==============================================================================

This document describes an interconnected transmission network spanning 3 geographical regions (BE, EU, NL), with 3 substations, 12 AC line segments, 7 power transformers, 5 synchronous machines, and 6 energy consumers.

Substations and Voltage Levels
----------------------------------------
Substation PP_Brussels is located in the BE region.
Substation PP_Brussels contains voltage level 380.0 with a nominal voltage of 380 kV.
Substation PP_Brussels contains voltage level 225.0 with a nominal voltage of 225 kV.
Substation PP_Brussels contains voltage level 110.0 with a nominal voltage of 110 kV.
Substation PP_Brussels contains voltage level 21.0 with a nominal voltage of 21 kV.
Substation PP_Brussels contains voltage level 10.5 with a nominal voltage of 10.5 kV.
Substation Anvers is located in the BE region.
Substation Anvers contains voltage level 220.0 with a nominal voltage of 225 kV.
Substation PP_Amsterdam is located in the NL region.
Substation PP_Amsterdam contains voltage level 400.0 with a nominal voltage of 400 kV.
Substation PP_Amsterdam contains voltage level 220.0 with a nominal voltage of 220 kV.
Substation PP_Amsterdam contains voltage level 15.8 with a nominal voltage of 15.75 kV.
Substation PP_Amsterdam contains voltage level 15.8 with a nominal voltage of 15.75 kV.

Busbars and Topological Nodes
----------------------------------------
Busbar section N1230822396 is installed in voltage level 220.0 of substation PP_Amsterdam and operates at a nominal voltage of 220 kV. It corresponds to topological node NL_Busbar__4.
Busbar section NL-Busbar_2 is installed in voltage level 220.0 of substation PP_Amsterdam and operates at a nominal voltage of 220 kV. It corresponds to topological node NL-Busbar_2.
Busbar section BE-Busbar_6 is installed in voltage level 110.0 of substation PP_Brussels and operates at a nominal voltage of 110 kV. It corresponds to topological node BE-Busbar_6.
Busbar section NL-Busbar_3 is installed in voltage level 15.8 of substation PP_Amsterdam and operates at a nominal voltage of 15.75 kV. It corresponds to topological node N1230822413.
Busbar section BE-Busbar_3 is installed in voltage level 225.0 of substation PP_Brussels and operates at a nominal voltage of 225 kV. It corresponds to topological node BE_TR_BUS4.
Busbar section N1230992288 is installed in voltage level 225.0 of substation PP_Brussels and operates at a nominal voltage of 225 kV. It corresponds to topological node BE_TR_BUS4.
Busbar section BE-Busbar_1 is installed in voltage level 380.0 of substation PP_Brussels and operates at a nominal voltage of 380 kV. It corresponds to topological node BE_TR_BUS2.
Busbar section N1230992411 is installed in voltage level 220.0 of substation Anvers and operates at a nominal voltage of 225 kV. It corresponds to topological node BE-Busbar_2.
Busbar section N1230992291 is installed in voltage level 225.0 of substation PP_Brussels and operates at a nominal voltage of 225 kV. It corresponds to topological node BE_TR_BUS4.
Busbar section N1230992414 is installed in voltage level 220.0 of substation Anvers and operates at a nominal voltage of 225 kV. It corresponds to topological node BE-Busbar_2.
Busbar section NL-Busbar_5 is installed in voltage level 15.8 of substation PP_Amsterdam and operates at a nominal voltage of 15.75 kV. It corresponds to topological node NL_TR_BUS2.
Busbar section BE-Busbar_2 is installed in voltage level 220.0 of substation Anvers and operates at a nominal voltage of 225 kV. It corresponds to topological node BE-Busbar_2.
Busbar section BE-Busbar_4 is installed in voltage level 10.5 of substation PP_Brussels and operates at a nominal voltage of 10.5 kV. It corresponds to topological node BE-Busbar_4.

AC Transmission Lines
----------------------------------------
AC line segment BE-Line_1 connects topological node BE-Busbar_2 to topological node TN_Border_ST23. It has a length of 22 km, a resistance of 2.2 ohm, a reactance of 68.2 ohm, and operates at 220 kV.
AC line segment BE-Line_3 connects topological node BE_TR_BUS2 to topological node TN_Border_AL11. It has a length of 30 km, a resistance of 1.05 ohm, a reactance of 12 ohm, and operates at 380 kV.
AC line segment NL-Line_1 connects topological node N1230992195 to topological node TN_Border_AL11. It has a length of 30 km, a resistance of 1.02 ohm, a reactance of 12 ohm, and operates at 400 kV.
AC line segment NL-Line_4 connects topological node NL_Busbar__4 to topological node TN_Border_ST23. It has a length of 22 km, a resistance of 2.2 ohm, a reactance of 66 ohm, and operates at 220 kV.
AC line segment BE-Line_7 connects topological node BE-Busbar_2 to topological node TN_Border_ST24. It has a length of 23 km, a resistance of 4.6 ohm, a reactance of 69 ohm, and operates at 220 kV.
AC line segment NL-Line_3 connects topological node NL_Busbar__4 to topological node TN_Border_ST24. It has a length of 23 km, a resistance of 5.06 ohm, a reactance of 69 ohm, and operates at 220 kV.
AC line segment BE-Line_5 connects topological node BE_TR_BUS2 to topological node TN_Border_GY11. It has a length of 35 km, a resistance of 0.42 ohm, a reactance of 6.3 ohm, and operates at 380 kV.
AC line segment BE-Line_2 connects topological node BE-Busbar_2 to topological node BE_TR_BUS4. It has a length of 45 km, a resistance of 1.935 ohm, a reactance of 34.2 ohm, and operates at 225 kV.
AC line segment NL-Line_2 connects topological node N1230992195 to topological node TN_Border_MA11. It has a length of 40 km, a resistance of 2.32 ohm, a reactance of 20.24 ohm, and operates at 400 kV.
AC line segment NL-Line_5 connects topological node N1230992195 to topological node TN_Border_GY11. It has a length of 35 km, a resistance of 0.42 ohm, a reactance of 6.3 ohm, and operates at 400 kV.
AC line segment BE-Line_4 connects topological node BE_TR_BUS2 to topological node TN_Border_MA11. It has a length of 40 km, a resistance of 0.24 ohm, a reactance of 2 ohm, and operates at 380 kV.
AC line segment BE-Line_6 connects topological node BE-Busbar_2 to topological node BE_TR_BUS4. It has a length of 100 km, a resistance of 5.203 ohm, a reactance of 71 ohm, and operates at 225 kV.

Power Transformers
----------------------------------------
Power transformer NL_TR2_2 is a 2-winding transformer installed in substation PP_Amsterdam.
Winding 1 of transformer NL_TR2_2 has a rated voltage of 220 kV and a rated apparent power of 1260 MVA, and is connected to topological node NL_Busbar__4.
Winding 2 of transformer NL_TR2_2 has a rated voltage of 15.75 kV and a rated apparent power of 1260 MVA, and is connected to topological node N1230822413.
Transformer NL_TR2_2 is equipped with a ratio tap changer named NL_TR2_2 on winding 1, with steps from 0 to 33 and neutral step 17.
Power transformer NL_TR2_3 is a 2-winding transformer installed in substation PP_Amsterdam.
Winding 1 of transformer NL_TR2_3 has a rated voltage of 220 kV and a rated apparent power of 1260 MVA, and is connected to topological node NL-Busbar_2.
Winding 2 of transformer NL_TR2_3 has a rated voltage of 15.75 kV and a rated apparent power of 1260 MVA, and is connected to topological node NL_TR_BUS2.
Transformer NL_TR2_3 is equipped with a ratio tap changer named NL_TR2_3 on winding 1, with steps from -15 to 15 and neutral step 0.
Power transformer BE-TR3_1 is a 3-winding transformer installed in substation PP_Brussels.
Winding 1 of transformer BE-TR3_1 has a rated voltage of 400 kV and a rated apparent power of 650 MVA, and is connected to topological node BE_TR_BUS2.
Winding 2 of transformer BE-TR3_1 has a rated voltage of 220 kV and a rated apparent power of 650 MVA, and is connected to topological node BE_TR_BUS4.
Winding 3 of transformer BE-TR3_1 has a rated voltage of 21 kV and a rated apparent power of 650 MVA, and is connected to topological node BE-Busbar_5.
Transformer BE-TR3_1 is equipped with a ratio tap changer named BE-TR3_1 on winding 2, with steps from 1 to 33 and neutral step 17.
Power transformer BE-TR2_1 is a 2-winding transformer installed in substation PP_Brussels.
Winding 1 of transformer BE-TR2_1 has a rated voltage of 400 kV and a rated apparent power of 650 MVA, and is connected to topological node BE_TR_BUS2.
Winding 2 of transformer BE-TR2_1 has a rated voltage of 110 kV and a rated apparent power of 650 MVA, and is connected to topological node BE-Busbar_6.
Transformer BE-TR2_1 is equipped with a asymmetrical phase tap changer named BE-TR2_1 on winding 1, with steps from 1 to 25 and neutral step 13.
Power transformer BE-TR2_2 is a 2-winding transformer installed in substation PP_Brussels.
Winding 1 of transformer BE-TR2_2 has a rated voltage of 220 kV and a rated apparent power of 650 MVA, and is connected to topological node BE_TR_BUS4.
Winding 2 of transformer BE-TR2_2 has a rated voltage of 110 kV and a rated apparent power of 650 MVA, and is connected to topological node BE-Busbar_6.
Transformer BE-TR2_2 is equipped with a ratio tap changer named BE-TR2_2 on winding 1, with steps from 1 to 25 and neutral step 13.
Power transformer BE-TR2_3 is a 2-winding transformer installed in substation PP_Brussels.
Winding 1 of transformer BE-TR2_3 has a rated voltage of 110.344 kV and a rated apparent power of 250 MVA, and is connected to topological node BE-Busbar_6.
Winding 2 of transformer BE-TR2_3 has a rated voltage of 10.5 kV and a rated apparent power of 250 MVA, and is connected to topological node BE-Busbar_4.
Transformer BE-TR2_3 is equipped with a ratio tap changer named BE-TR2_3 on winding 2, with steps from 1 to 33 and neutral step 17.
Power transformer NL-TR2_1 is a 2-winding transformer installed in substation PP_Amsterdam.
Winding 1 of transformer NL-TR2_1 has a rated voltage of 400 kV and a rated apparent power of 320 MVA, and is connected to topological node N1230992195.
Winding 2 of transformer NL-TR2_1 has a rated voltage of 220 kV and a rated apparent power of 320 MVA, and is connected to topological node NL-Busbar_2.
Transformer NL-TR2_1 is equipped with a ratio tap changer named NL-TR2_1 on winding 1, with steps from -20 to 20 and neutral step 0.

Generation
----------------------------------------
Synchronous machine NL-G3 (rated apparent power 0 MVA) operates in voltage level 15.8 of substation PP_Amsterdam. It is connected to topological node N1230822413.
Machine NL-G3 belongs to generating unit Gen-12908, which has a maximum operating power of 250 MW and a minimum operating power of 130 MW.
In the studied operating case, machine NL-G3 injects an active power of 150 MW and a reactive power of 83.296 MVAr into the network.
Synchronous machine NL-G2 (rated apparent power 0 MVA) operates in voltage level 15.8 of substation PP_Amsterdam. It is connected to topological node N1230822413.
Machine NL-G2 belongs to generating unit Gen-12910, which has a maximum operating power of 250 MW and a minimum operating power of 130 MW.
In the studied operating case, machine NL-G2 injects an active power of 140 MW and a reactive power of 77.743 MVAr into the network.
Synchronous machine BE-G1 (rated apparent power 0 MVA) operates in voltage level 10.5 of substation PP_Brussels. It is connected to topological node BE-Busbar_4.
Machine BE-G1 belongs to generating unit Gen-1229753060, which has a maximum operating power of 200 MW and a minimum operating power of 50 MW.
In the studied operating case, machine BE-G1 injects an active power of 90 MW and a reactive power of 100.256 MVAr into the network.
Synchronous machine BE-G2 (rated apparent power 0 MVA) operates in voltage level 21.0 of substation PP_Brussels. It is connected to topological node BE-Busbar_5.
Machine BE-G2 belongs to generating unit Gen-1229753024, which has a maximum operating power of 200 MW and a minimum operating power of 50 MW.
In the studied operating case, machine BE-G2 injects an active power of 118 MW and a reactive power of 18.7203 MVAr into the network.
Synchronous machine NL-G1 (rated apparent power 0 MVA) operates in voltage level 15.8 of substation PP_Amsterdam. It is connected to topological node NL_TR_BUS2.
Machine NL-G1 belongs to generating unit Gen-12923, which has a maximum operating power of 1000 MW and a minimum operating power of 300 MW.
In the studied operating case, machine NL-G1 injects an active power of 600.493 MW and a reactive power of 386.923 MVAr into the network.

Loads
----------------------------------------
Energy consumer BE-Load_2 draws an active power of 200 MW and a reactive power of 50 MVAr. It is located in voltage level 225.0 of substation PP_Brussels, connected to topological node BE_TR_BUS4.
Energy consumer NL-Load_2 draws an active power of 10 MW and a reactive power of 10 MVAr. It is located in voltage level 400.0 of substation PP_Amsterdam, connected to topological node N1230992195.
Energy consumer NL-Load_1 draws an active power of 90 MW and a reactive power of 280 MVAr. It is located in voltage level 400.0 of substation PP_Amsterdam, connected to topological node N1230992195.
Energy consumer L-1230804819 draws an active power of 1 MW and a reactive power of 0 MVAr. It is located in voltage level 220.0 of substation Anvers, connected to topological node BE-Busbar_2.
Energy consumer NL-Load_3 draws an active power of 486 MW and a reactive power of 230 MVAr. It is located in voltage level 220.0 of substation PP_Amsterdam, connected to topological node NL-Busbar_2.
Energy consumer BE-Load_1 draws an active power of 200 MW and a reactive power of 90 MVAr. It is located in voltage level 110.0 of substation PP_Brussels, connected to topological node BE-Busbar_6.

Reactive Compensation and Switching Devices
----------------------------------------
Linear shunt compensator BE_S2 is installed in voltage level 380.0 of substation PP_Brussels at topological node BE_TR_BUS2, with a susceptance per section of 0.000346 S and 1 energized sections in the studied case.
Linear shunt compensator BE_S1 is installed in voltage level 110.0 of substation PP_Brussels at topological node BE-Busbar_6, with a susceptance per section of 0.024793 S and 1 energized sections in the studied case.
Linear shunt compensator NL-S1 is installed in voltage level 400.0 of substation PP_Amsterdam at topological node N1230992195, with a susceptance per section of 0.000313 S and 1 energized sections in the studied case.
Breaker B1 in voltage level 220.0 of substation PP_Amsterdam is currently closed. It connects topological node NL-Busbar_2 to topological node NL_Busbar__4.
